<?xml version="1.0" encoding="utf-8"?>
<TcPlcObject Version="1.1.0.1">
  <POU Name="PRG_ATMInit" Id="{320538ce-3d32-464e-a1a8-5a9249218d56}" SpecialFunc="None">
    <Declaration><![CDATA[(* Production-style device program that nests an FB_ATM. It follows PRG_PMPS in
   the motion library: a motor, the PMPS state-name configurators, the file
   based PMPS DB reader, a dummy arbiter I/O and the fast-fault output, ticked
   in production order. fbHost is the only device in it. The PMPS state names
   are configured here, in the PRG, because fbHost's own references are not
   bound yet when its declaration initialisers run. FB_ATMInitTest reads the
   state array this PRG fills. *)
PROGRAM PRG_ATMInit
VAR
	{attribute 'TcNcAxis' := 'PRG_ATM_X'}
    axRef         : AXIS_REF;
    fbPDS         : LCLS_Tc_DevAbs.FB_PersistentDataStorage;
    fbMotor       : FB_MotionStageNC(
        AxisRef                := axRef,
        iPersistentDataStorage := fbPDS,
        sName                  := 'INIT'
    );
    aiMotionStage : ARRAY[1..MotionConstants.MAX_STATE_MOTORS] OF I_MotionStage := [fbMotor];

    fbFFHWO    : FB_HardwareFFOutput;
    fbSubSysIO : FB_DummyArbIO;
    fbArbiter  : FB_Arbiter(1);

    fbStandardPMPSDB : FB_Standard_PMPSDB(
        sPlcName   := 'plc-cc-motion',
        sDirectory := 'C:\TwinCAT\pmpsdb\',
        io_fbFFHWO := fbFFHWO
    );

    // States of the nested FB_ATM, named and keyed for the PMPS DB below.
    astPositionState : ARRAY[1..MotionConstants.MAX_STATE_MOTORS]
                         OF ARRAY[1..GeneralConstants.MAX_STATES] OF ST_PositionState;
    stDefault : ST_PositionState := (
        bMoveOk       := TRUE,
        bValid        := TRUE,
        bUseRawCounts := FALSE
    );
    afbStatePMPS : ARRAY[1..6] OF FB_CC_StatePMPSConfig[
        (stPositionState := astPositionState[1][E_ATM_States.OUT],
         stDefault       := stDefault,
         fPosition       := 10,
         sPmpsState      := 'TST:ATMNEST-OUT'),
        (stPositionState := astPositionState[1][E_ATM_States.TARGET1],
         stDefault       := stDefault,
         fPosition       := 20,
         sPmpsState      := 'TST:ATMNEST-TARGET1'),
        (stPositionState := astPositionState[1][E_ATM_States.TARGET2],
         stDefault       := stDefault,
         fPosition       := 30,
         sPmpsState      := 'TST:ATMNEST-TARGET2'),
        (stPositionState := astPositionState[1][E_ATM_States.TARGET3],
         stDefault       := stDefault,
         fPosition       := 40,
         sPmpsState      := 'TST:ATMNEST-TARGET3'),
        (stPositionState := astPositionState[1][E_ATM_States.TARGET4],
         stDefault       := stDefault,
         fPosition       := 50,
         sPmpsState      := 'TST:ATMNEST-TARGET4'),
        (stPositionState := astPositionState[1][E_ATM_States.TARGET5],
         stDefault       := stDefault,
         fPosition       := 60,
         sPmpsState      := 'TST:ATMNEST-TARGET5')
    ];

    fbHost : FB_ATMInitHost(
        aiMotionStage         := aiMotionStage,
        astPositionState      := astPositionState,
        fbFFHWO               := fbFFHWO,
        fbArbiter             := fbArbiter,
        sDeviceName           := 'TST:ATMNEST',
        sTransitionKey        := 'TST:ATMNEST-TRANSITION',
        bEnableBeamParams     := TRUE,
        bEnablePositionLimits := TRUE,
        bReadDBNow            := TRUE,
        bFileReaderBusy       := MOTION_GVL.fbPmpsFileReader.bBusy,
        bFileReaderError      := MOTION_GVL.fbPmpsFileReader.bError
    );

    i          : UINT;
    bFirstScan : BOOL := TRUE;
END_VAR
]]></Declaration>
    <Implementation>
      <ST><![CDATA[IF bFirstScan THEN
    fbMotor.SetModeEnableLimits(
        LimBackward    := TRUE,
        LimForward     := TRUE,
        HomeEnable     := FALSE,
        BrakeMode      := E_StageBrakeMode.IF_ENABLED,
        EnableMode     := E_StageEnableMode.DURING_MOTION,
        HomeMode       := E_EpicsHomeCmd.LOW_LIMIT,
        UserEnable     := TRUE,
        HardwareEnable := TRUE
    );
    fbMotor.SetVelocity(
        Velocity := 15.5
    );
    fbMotor.RestoreMotionParams      := FALSE;
    fbMotor.DoNotRestoreNcParameters := TRUE;
    bFirstScan := FALSE;
END_IF

FOR i := 1 TO 6 DO
    afbStatePMPS[i]();
END_FOR

fbStandardPMPSDB(
    bEnable := TRUE
);

fbHost();
fbPDS();
fbMotor();

fbSubSysIO(
    LA  := fbArbiter,
    FFO := fbFFHWO
);
fbFFHWO.Execute();
]]></ST>
    </Implementation>
    <LineIds Name="PRG_ATMInit">
      <LineId Id="3" Count="35" />
      <LineId Id="2" Count="0" />
    </LineIds>
  </POU>
</TcPlcObject>